# 给中控机 Codex 的执行说明

这是 PLC 独立诊断包，不是生产上位机。本说明的动作确认适用于连接真实设备的现场执行；开发机本机VirtualPlc验证使用显式Virtual配置。

1. 先读README.md、site.template.json和field-notes.template.json。检查是否已有site.json与历史runs；保留它们，不覆盖现场配置或失败证据。
2. 先做只读盘点：操作系统网卡/IP、PLC型号、PLC工程/点表、已有接线和厂商通信设置。不要自动改网卡地址、网关、防火墙或PLC程序，不扫描整个网段，不把502/站号1当已确认事实。
3. 只有“Modbus”时先区分TCP/RTU。IP/端口/站号、地址区域/基准、类型/字序不清楚就列具体待补项给现场PLC工程师。可以准备配置，不能猜数字后试动作。项目/virtual.example.json测试映射不作为真机来源。
4. 建立site.json，只enabled本次已确认点。sourceReference写版本与确认人/记录。field-notes.json保存真实来源、工况和未测项。单轴名称与四个信号绑定按模板；没有的轴删除对应motion.actions。
5. 先只读运行60秒，查看summary/events/wire。TCP连通不等于Modbus读成功；Modbus异常02通常涉及点表/区域/基准，应回查来源，不通过扫描写地址定位。
6. 心跳写入前核实现场同值应答规则及地址、停止其他上位机的竞争写入，并让操作员确认本轮可启用。没有现场明确同意不自行把heartbeat.confirmed改true后执行。心跳通过需有变化、写响应和读回事实；PLC业务受理另记。
7. 用户已请求提供动作测试能力，但每次真机动作仍需现场操作员明确轴、目标、机械工况和可以执行。先核对PLC已有就绪、自动、无故障及启动位空闲；工具不代替机械互锁/急停。未明确轴范围/单位/坐标系/容差/期限时不启用-AllowMotion。不要通过伪造只读反馈或跳过条件把动作放行。
8. 将拟运行的一条-ActionName/-Target命令或交互move命令展示给操作员；明确确认后执行。本轮明确授权可以覆盖操作员给定的连续目标清单，不重复索要同一授权。按心跳→目标→触发→运动中→到位→实测→清零核查，每个动作保留actionId。失败/未知时不重试，不清报警/复位，不换成通用Modbus写命令绕过限制；先由现场按实际流程处置。
9. PC_System_Ready初始化、翻面/取放/型号编码/抓手切换不是当前动作入口。缺这些步骤导致不能动时，回传真实点表和握手缺口，不修改脚本假定成功。若用户另行明确授权修复工具，保留原文件和原日志，并在localCodeChanges记录修改及验证，不把修改后的工具当原包。
10. 记录每轮sessionId、真实现场观察、Passed/Failed/NotRun及问题；不得把Virtual或TCP替身自测归为真机通过。停止/关窗会停止心跳，动作中不能把退出脚本当作急停。
11. 完成后运行Export.ps1。检查ZIP包含config快照、events、wire、summary或中断说明、field-notes、return-manifest。只生成文件，不替用户发送邮件/上传；把路径和SHA256告诉用户。

交回开发端的最小信息：PLC型号/程序版本、TCP或RTU、IP/端口/站号、正式点表和字序依据、真实测试轮次及失败日志、仍需支持的具体动作握手。没有资料的字段保持未确认。
