# 通信采集与观察合同

> 当前验收解释：2026-10-05需求方批准 **013-acceptance/2**，详见[验证合同V06.2](verification.md#v062-需求方批准的验收分级修订013-acceptance22026-10-05)。普通25ms等新增工程目标改为非阻断观察；原期限/保护、局部首态75ms、确认周期、单源/计划、预算/净收益及证据完整性仍硬。原数字和历史失败保留。下文历史“全部V06成立/不得倒改门槛”以本次显式批准范围解释，不能据此修改硬条件。


**013 / Phase 1设计 / 2026-10-04 / 尚未实施或验证**。约束013 FR-002—022；沿用009隔离、011动作顺序及012冻结。以下地址均为主项目Signals.cs中的**Test文档十六进制地址**，不是正式PLC地址；PDU偏移按现定义减1。

## A01 信号用途、消费者与唯一持续来源

H=独立心跳300ms；B=基础状态活动200/空闲500ms；P=普通完整五轴位置，运动或不能排除运动500ms、确认非运动1000ms；F/U=当前翻转/放回完成等待200ms；T=当前取/放等待200ms。W=必要即时写；I=现有一次初始就绪检查；D=必要按需读。首次中间态局部例外仅见A06。

下面合并行逐项列出全部44个当前实际信号。方向遵循定义，所有44字段当前均HostReadable；可读不等于要持续读。模型载荷等不能混入日常B。

| 信号（地址；宽度） | 持续归属/周期 | 消费者、触发与必要按需原因 |
| --- | --- | --- |
| PlcHeartbeatReq（C0001；1） | H 300/300 | 独立心跳观察；I可能读取但不更新心跳翻转时钟 |
| PcHeartbeatResp（C0002；1） | 无 | W：实际翻转后及时应答；I |
| PcSystemReady（C0003；1） | 无 | W：启动/复位握手；I |
| PlcSystemFault（C0004；1）、PlcModeAuto（C0005；1） | B 200/500 | 安全/模式/准入；关键动作需要新观察时D；I |
| SoftStopCmd（C0006；1）、SystemResetCmd（C0007；1） | 无 | W：停止/复位及必要清零；I |
| PlcReadyState（C0008；1） | B 200/500 | 启动、复位、动作准入；PcReady写后D；I |
| ManualZoneOccupied（C0010；1） | B 200/500 | 人工占用、安全准入；I |
| TeachModeCmd（C0020；1）、TeachConfirm（C0021；1） | 无 | 保留I，013无新示教流程/周期 |
| XMoveStart（C0022）、YMoveStart（C0023）、ZCameraMoveStart（C0024）、ZScanMoveStart（C0025）、ZGrabMoveStart（C0026），各1 | B 200/500 | 全轴占用/准入；W：各轴启动/清零；D：本次轴启动基线；I |
| CameraTargetX（R0003；2）、CameraTargetY（R0005；2）、CameraTargetZ（R0007；2）、ScanTargetZ（R0009；2）、GrabTargetZ（R000B；2） | 无 | W：当前目标，不能代替实测；I |
| MachineCurrentPosX（R000D；2）、MachineCurrentPosY（R000F；2）、MachineCurrentPosZ（R0011；2） | P 500/1000；T期间由T承接 | 显示、当前用途位置/完成后业务核查；D：关键前核查/到位后实坐标；I |
| FlipTargetFace（R0015；1） | 无 | W：准备翻转程序；I |
| FlipStatus（R0016；1） | F 200，仅翻转等待 | D：本次命令前基线；Executing→Completed；I |
| SortingCmd（R0021；1） | 无 | W：Pick/Place/Idle；I |
| SortingExecStatus（R0022；1） | T 200，仅取放反馈等待 | D：分拣前核查/命令基线；完成反馈；I。不凭空增加Executing义务 |
| TeachPosSelect（R0030；1）、TeachPosX（R0031；2）、TeachPosY（R0033；2）、TeachPosZ（R0035；2） | 无 | 保留I；无新持续示教采集 |
| AlarmBits（R0050；1）、AlarmSeverity（R0051；1） | B 200/500 | 故障/报警/安全消费者；I |
| FlipSorting（R0060；1） | 无 | W：翻转、放回、既有清零；I |
| FlipUnloadStatus（R0061；1） | U 200，仅放回等待 | D：命令基线；Executing→Completed；I |
| ModelPayload（R0062；16） | 无 | W：准备真实型号载荷；I |
| XPosConfirmed（R0080）、YPosConfirmed（R0081）、ZCameraPosConfirmed（R0082）、ZScanPosConfirmed（R0083）、ZGrapPosConfirmed（R0084），各1 | B 200/500；动作共享B；A06时该块转局部50 | 全轴状态编码/占用准入、当前轴Moving→Arrived；I。无第二动作轮询 |
| ScanCurrentPosZ（R0085；2）、FlipGrapCurrentPosZ（R0087；2） | P 500/1000；T期间由T承接 | 对应用途位置、显示；D：用途到位后实测；I |

保留当前AxisMotion对**全部**轴状态码及启动位的判断，不只读取当前轴并把其他轴当安全。无对应动作时F/U/T无持续需求；轴反馈仍有B的准入用途，不能因此停掉B该块。

取放等待原ReadStageSample每轮核对XY和GrabZ，013不删此保护。T读取完整五轴的两个合法块，CameraZ/ScanZ是已有位置消费者需要的同块字段，附带4个word而不增交换。此时取消独立P周期，由T同一实际位置供监视消费；不是另建200ms普通坐标任务。T退出后按真实运动状态恢复500/1000ms，下一到期基于最后有效位置开始时间，不能无限顺延。

## A02 固定合法计划及映射绑定

| 计划 | 当前Test块（闭区间） | 每轮事务 |
| --- | --- | --- |
| H | C0001 | 1 |
| B | C0004—0005；C0008；C0010；C0022—0026；R0050—0051；R0080—0084 | 6 |
| P | R000D—0012；R0085—0088 | 2 |
| F / U | R0016 / R0061 | 各1 |
| T | R0022；R000D—0012；R0085—0088 | 3 |
| 首轴中间态 | R0080—0084（B此块让出） | 1 |
| 首翻/放回中间态 | F/U相同块，替换其200ms源 | 1 |
| 启动/轴触发基线 | C0022—0026或其所需连续子集 | 1 |
| 到位坐标 | 非最终XY子动作R000D—0010；最终子动作完整P | 1或2 |
| I：完整初始就绪检查 | C0001—0008；C0010；C0020—0026；R0003—0012；R0015—0016；R0021—0022；R0030—0036；R0050—0051；R0060—0071；R0080—0088 | 10 |

合法块只覆盖明确定义、连续且可读取的字段，包括完整宽度；不得跨R0013—0014等空洞、把未定义的保留0056视为可读。I保留初始化读取义务，不能变成后台周期。上表是实际布局推导；正式映射改变需重新计算，不能直接复制地址。

准入顺序：校验定义/方向/宽度/重复/重叠/越界/缺失→复制冻结定义→为有限用途生成并ValidatePlan→构造不可变PreparedPlanSet→允许I/O。用途组合、轴子集均有限，在准入准备，不在热循环按字段排序分组。不提供能绕过准备直接动态计划的旧兼容入口。

计划归属键包含本设备准入实例、定义版本/规范化映射摘要、字段集合和操作方向；持有冻结定义引用及计划块。设备使用其他实例/摘要的计划必须在通信前拒绝。重连保留同一定义的计划但全部观察换代失效；定义变化重新准入并替换整套计划。记录每次准入和计划准备次数，不每轮重复校验不变结构。

一次块读取也不是设备原子快照承诺；同组多块只表示观察窗口，不能宣称同一时刻可靠。

## A03 档位、调度和等待

采用一个适配器内部采集协调器，保留原actionAdvance串行推进和两连接。每组一个下一到期、在途位和有限需求位；不按错过次数积累队列。以下为该适配器固定来源的仲裁，不新增业务执行器或通用调度平台。

### A03.1 完整时间口径

所有差值用同一Host单调时钟；UTC仅关联证据，设备侧时钟另按V06校准。对一轮n块记录：

| 时点/量 | 精确定义 |
| --- | --- |
| d：plannedDue | 周期计划到期；初次激活/按需资格满足时取该事件时间，不能事后改成发送时间 |
| q：enqueued | 该轮有限需求位被置位并可被仲裁；q−d是通知/入队迟延 |
| sᵢ / eᵢ | 第i个PDU实际开始发送/完整响应收齐或失败结束；xᵢ=eᵢ−sᵢ含真实交换，不含前排队 |
| s₁−q | 连接首排队；首发送到期迟延L=s₁−d=(q−d)+(s₁−q) |
| gᵢ=sᵢ₊₁−eᵢ | 相邻块间完整等待，含被插入的读写、调度/解码和连接等待；不得从轮次时间扣除 |
| s₁ / eₙ / p | 完整轮次首发送/最后响应/完成解码、资格判断并发布观察的时间 |
| C=p−s₁ | 完整发布耗时=Σxᵢ+Σgᵢ+(p−eₙ)；最后一项为末响应后的发布开销 |
| age(t) | t−min(本结论实际依赖块的sᵢ)；共享旧块用其原sᵢ，不能用本轮s₁或p覆盖 |

周期P从首实际发送s₁起算，通信及让出时间占周期。正常next=s₁+P；若发布/失败收尾p已到或超过next，取s₁+kP中严格晚于p的第一项，记录missed，不补发。完整时窗不是“块数×单PDU上限”；B合成引用快档块时还须独立报告最旧依赖年龄，C不能冒充该年龄。没有合格完整观察时保留缺口，不生成虚假p。

2026-10-04计量实现校正：eᵢ记录应用层完整响应收齐时点，校验、原始证据锁/记录、必要诊断、异步恢复仍计入gᵢ或末块至p，不能从端到端耗时删除。p在语义投影及通知完成后记录。唤醒/入队/仲裁获准分别保留；来源/所有权代次随轮次绑定，不在异步恢复后猜测。新增内部诊断不改变共享业务端口；详见V06.1。

### A03.2 固定来源的有限仲裁

业务连接一次一个不可抢占PDU；在每个PDU结束、来源激活、取消或到期时重新选择。K表示已有串行动作当前可派发的必要核查/命令/清零，R表示B与当前F/U/T的普通200/500ms来源，P表示未由T承接的普通位置。K只有当前阶段的有限计划/有序写游标，不能预入队后继业务步骤。

1. 先重新核查取消、原绝对截止、连接代次和结果未知限制。已授权停止/安全所需清零先于正常工作；不能凭“优先”产生新的清零义务或越过保存门。发生此类异常中断照实记业务结果，不能拿中断链判性能成功。
2. 当前首次Moving/Executing源在激活或到期时插入**一个**快读PDU，然后回到被中断的槽位；快读不重置其他来源的服务计数。50ms未到不重复插入，慢轮次按A03.1丢弃，不能变成连续占线。首次启动写完成即可获得此机会，详见A06。
3. 其余按K、R交替各一个PDU；一方无合格工作即略过空槽，不等计时器。关键多块核查、目标/start/clear连续写均每块让出并保留游标，原命令次序和T的反馈→位置两块次序不可颠倒。必要写不会被锁在完整B/P轮之后。
4. R内B与当前F/U/T按PDU轮转。新轮首次选择最早d，d相同固定B先、随后当前反馈；选过的来源排到尚待服务来源之后，组内保留游标。因此六块B不能独占到全部完成，当前反馈也不能每次插队饿死B。首状态快档承担的块不再进入R。
5. P到期后，至多让两个R槽完成，就在下一R机会给P一块；R为空立即给P。每服务一块重置这两个槽计数，P下一块仍受同一规则，直至完整发布。K和快读插入不清零P计数。P每块前最多两个普通R及其间最多三个K槽（含当前在途K）；快读/已授权停止造成的额外占用单列。此有限机会与V06实际时间目标须同时满足，不能以“最终轮到”代替及时性。
6. K就绪后至多等当前在途PDU、一个已承诺R/P槽及到期快读；下一K槽即服务，整组K也必须满足V06完整按需读目标。持续异常停止或实际交换过慢时不承诺正常性能，仍执行原截止及失败限制；不新增连接、无限积压或临时降周期掩盖超限。

按需读若与持续源有相同字段覆盖、代次、新鲜度和因果资格，绑定同一个块需求/观察并消费该次到期，不产生第二来源。多个同资格消费者共享在途采集；必须发令后的读不能共用发令前在途值。因果更严格的需求等当前PDU结束后取得下一次实际读；不得以重复“前核查”不断刷新K。

### A03.3 所有权、切档与作废

所有权切换在协调器的PDU边界提交；已发PDU不能撤回。进入动作立即置需求并唤醒，不等旧500/1000ms；若旧轮在途，只允许完成该PDU，撤销未发且已被新所有者承接的块。返回值仍记录原owner/代次/时窗，仅在满足新因果资格时可共享。旧轮不得随后重新派出让渡块。R0080由B↔快档、完整位置由P↔T均遵此规则；T先反馈再读P，发令前旧P不能拼本次完成。

恢复周期以最后合格实际采样开始重算；若已到期只置一个立即需求，否则保留剩余时间，不重起完整闲周期。消费者取消仅撤销其需求；实际未完成动作/握手或其他消费者仍需要的观察保留。原动作取消/截止/UnknownHeld时结束其首状态等待及专属50ms需求；轴块由活动B200承接，仍需观察的F/U回200，不能因未知长期保留快档。设备档位和必要监视仍按真实未完事实决定，不能自动转空闲，也不授予后继。过期轮不补发，迟到值不复活动作。

### A03.4 固定负载的容量前提与有限示例

单动作使F、U、T、轴首状态阶段互斥；T已含位置两块，不再与P相加。B始终可能竞争；轴快档B只剩五块。正常K最多为当前入口B6+P2、释放B6、到位P最多2及随后clear，或当前有序命令；run-2轴批至多2轴，目标/start最多4写，完成后clear最多2写。完整事件数按V05，不把这些阶段全部当作同时发生的无限突发。准入多块核查在发令前，首次快档在发令后；仅同批后续start、必要清零/停止可能插入快档。取放等待中没有持续K核查，下一Place须先获得本次取料及真实提交。

容量按**业务连接**独立计算，H读/应答在另一连接也须满足自己的服务目标；共享Host调度开销仍计入实时时窗。令c为各实际PDU占用，h为解码/调度/发布耗时，不以单次25ms门槛代替c。固定阶段的平均需求为Σ(块数/P×该块平均c)+按需读写实际服务/阶段时长+h占比，必须小于1；阶段短时竞争另核查，平均余量不是短态保证。T周期45事务/s、轴首态49/s、翻/放回首态54/s；若每次都25ms，纯交换已分别为1125/1225/1350ms/s，**不具备联合目标的容量**，不能称设计已经保证。

后续用同一实际PDU/调度迹线核算50、75、200、500、1000ms局部窗口：窗口中必须服务的唯一周期块及V05实际触发的K块，其Σc加入口尚未结束PDU的剩余阻塞及不与交换重叠的调度/发布开销，必须能容纳于对应服务截止。插入PDU已在Σc中时不得再把含它的g整段相加；g仍用于单轮完整时间核对。请求在多个逻辑用途出现只计一次占用；不能把窗口外非到期工作硬加进来，也不能漏边界阻塞。此必要容量条件与A03.2的实际选择顺序、V06每个首发送/完整发布/最旧依赖目标**联合核验**；容量总和合格本身仍不是充分调度证明。方法和门槛先冻结，真实c/h后续测得，不倒改25ms或动作时序。

以下仅展示有限仲裁存在可行的服务时序，假定每槽连同交换/解码/必要发布占5ms、无其他迟延，**不是新单PDU门槛或硬件能力输入**：

| 同时到期的来源/场景 | 业务连接实际槽位示例（ms） | 完整时间核算 |
| --- | --- | --- |
| B、P到期，Flip命令后首Executing | K命令0—5；快读5—10；B1 10—15；B2 15—20；P1 20—25；B3 25—30；B4 30—35；P2 35—40；B5 40—45；B6 45—50；下一快读55—60 | B首迟延10、C=40；P首迟延20、C=20；两快读保守s旧=5→p新=60为55。首读即使旧值仍有下一读；是否实际覆盖80ms状态须设备时窗验证 |
| B与T同时到期（无独立P/快档/K） | B1 0—5；T反馈5—10；B2 10—15；T位置1 15—20；B3 20—25；T位置2 25—30；B4—6 30—45 | B C=45；T C=25，坐标开始晚于反馈结束；绝不是B150+T75的独占轮 |
| 发令前必要B+P核查 | 合格同资格持续需求合并至K；无另一个反馈阶段时按B六块、P两块顺序各5ms，共40ms；如有其他来源就按K/R/P规则插入并实记 | 未插入时完整即时读40ms；插入后不能仍报告40ms，按实测完整核查与V06共同判断 |

实际c/h、局部竞争或设备保持时窗不满足时，记录对应优化目标未满足或既有保护失败，不能宣称捕获成功。只定位013直接路径；正式PLC能力仍待对应信息/验证，不靠缩小25ms、放宽原截止或4950ms消除问题。

| 通信侧实际状态 | B | P | 专用反馈 |
| --- | --- | --- | --- |
| 无未完动作/握手/复位/提交收尾，确认不运动 | 500 | 1000 | 无 |
| 轴运动、翻/放回、搬运或不能排除运动 | 200 | 500，T期间由T承接 | 仅对应等待200，A06例外 |
| 已确认不动，但启动/复位、捕获释放、清零或必要保存未完 | 200 | 1000 | 尚适用者保留 |
| 纯算法/业务保存/人工等待/暂停 | 由通信实际未完工作决定 | 确认不动1000，否则500 | 不按页面/“没配方”取消 |
| 取消/超时/未知占用/故障 | 未完成事实仍在则活动 | 未排除运动500 | 保留实际需要；不授予后继 |

进入活动即时重新计算due并触发必要新观察。退出只能由实际收尾/握手完成证明，不能以取消标志或页面停机冒充。

多个消费者使用版本化异步通知：持锁读取版本并注册下一版本等待，发布后统一通知；无新观察不循环Task.Delay查缓存，防丢唤醒。到期/取消自身能结束等待；单个等待者取消不取消其他消费者所需的共享轮次。通知只表示“有新观察”，不表示可直接推进。

## A04 分组时间、失效与动作因果

每块记录真实读开始/结束、连接ID/代次、序号及可靠性；组保存各块引用。组合Identity为最早开始到最晚结束的窗口，年龄保守按所依赖最旧块开始计，任一必需块失败/过期/跨代次则对应结论不可靠。不得用新块完成时间刷新旧块年龄。

顶层设备Identity/Reliability用于基础准入；PositionObservation有自己的完整五轴Identity/Reliability。普通位置Stale不直接改Connection为断线；Connected须来自实际连接和心跳存活。基础失效使Safety/MotionAdmission不能放行。原失效阈值保持max(500ms,IoTimeoutMs×5)，不因1000ms监视改大。默认IoTimeout200时，位置可能在1000ms边界短暂Stale；如需动作，立即新读，不伪称一直Fresh。Test代表配置IoTimeout1000同样不改。

动作观察资格同时满足：当前Action/Attempt与原Window；同连接代次；开始晚于适用命令/基线界线；真实可靠且未过期；当前实体/用途；既有状态序列已满足。新心跳不能修复旧位置、旧基础或旧动作。读响应到达后和下一派发前均重新核查，不能依靠注册等待时的一次判断。

轴执行保持：读触发/状态基线→写目标和start→本次Moving→本次Arrived→到位后实际坐标→误差核查→必要clear。XY各轴均要本次Moving与Arrived。后到轴不能借先到轴的旧坐标；所有被用于该次到位确认的坐标读开始晚于相关到位观察结束。

非最终XY批可读XY一块；最终用途子动作读完整P两块，核对用途目标并发布完整可靠位置，再完成。这样承接当前RecipeDetectionExecutor完成后再次Observe().PositionForPurpose的校验，不再等旧后台周期。额外实测轴不是当前动作完成凭证。

翻/放回各用自己的反馈与命令基线，先本次Executing再Completed；分拣仍在每个反馈样本检查当前XY/GrabZ，不把初次匹配留到后面无条件有效。T的执行顺序固定为先读SortingExecStatus，再读完整P两块，不能因地址排序把坐标移到反馈前。用于本次取/放完成的坐标采样开始必须晚于该完成反馈读结束；三块数量不变，不把早于完成的坐标拼进完成证据。采集释放需新合格基础观察，按需立即读；不添加已删除的采集ACK。

## A05 心跳、取消及期限

H保持独立连接，每300ms读取；发现实际翻转后立即写PcHeartbeatResp，不等下一周期。初次值同步单独记账，不能伪称已见一次翻转；其他组即使读到该位也不能续心跳时钟。

新心跳会话启动时先建立“会话开始+原3秒”截止；首次合格初值在此截止内返回，沿现行为建立同步基准并应答，记录InitialSync而不增加翻转数，随后只有实际变化续期。初值返回前也受独立截止限制，迟到初值不能复活会话。获准Reset重建连接/代次时可建立新会话基准，但不使旧动作或旧回执重新有效；普通读失败不得自动重开3秒窗口。

从最后一次有效翻转的既有时间基准计算原3秒绝对失效点，用独立单调时钟监视；业务轮次、读超时、保存均不能推迟该点。读返回先检查旧失效点/代次/取消，再接受新翻转；逾期响应不复活失效连接。计时唤醒可能有调度迟延，但任何资格判断均以原绝对点拒绝，不等失效回调才限制动作。

失效锁存的Failure、不可用观察和新连接代次在现有同一状态锁内发布，不把代次更新延后到日志/诊断窗口输出之后。失败证据和已受理动作的失败回调仍关联失效前的原代次；新观察不得授权该代次的后继动作。此为原失效语义的局部发布次序修复，不改公开端口、原截止、日志必要性或重发规则。

两种延迟分开：
- Test设备实际翻转时间→设备实际接收应答时间：用同一主机单调时基的VirtualPlc状态变化/接收记录；不能用Host读取时间冒充翻转时间。
- Host读响应识别翻转时间→Host应答写响应完成：从独立连接真实时序计量；另报告写入队/发送/回执。
正式PLC无可靠设备时钟/记录时，前一项记不可测，不能声称已验证。

每个I/O截止在需求入队时确定，包含协调器和连接排队，不是轮到它时另给完整超时；取原I/O与动作/受理剩余中较小者。保持所有原预算。慢PDU、通知等待、保存都使用原Window绝对截止；每次await返回和后继派发前核查资格。取消/超时/UnknownHeld后禁止继续和盲重发；已发写是否执行未知应保留事实/限制，不“重试到成功”。

## A06 首次短暂中间状态的有限例外

| 阶段 | 当前必须观察 | Test实际时序依据 | 200ms结论/设计 |
| --- | --- | --- | --- |
| XY及Camera/Scan/Grab Z各启动批 | 每个当前轴Moving→Arrived | 代表Motion500ms；部分独立轴夹具150ms，独立扫描才开始运动 | 500ms代表仍验证；150ms可能跨过200，首Moving使用局部快速观察 |
| 翻转 | FlipStatus Executing→Completed | 代表3000ms；协议组件Flip80ms | 代表正常200可观察，但不能令80ms夹具靠拉长动作通过 |
| 放回 | FlipUnloadStatus Executing→Completed | 代表PutBack150ms；组件80ms | 明确短于200，需首Executing局部快速观察 |
| Pick/Place | 当前SortingExecStatus完成及持续位置核查 | 代表3000ms；组件有80ms | 原合同无必须先Executing的要求；不新造该保护；保持原关联/基线与200ms完成观察 |

依据：当前VirtualPlcEngine.Axes、VirtualPlcEngine、PlcDataStore及ModbusTcpServer。写回执不等于独立扫描已经进入中间态；“写后立即读一次”可能读到旧值，再等200ms即错过整个短态。

**唯一例外**：本次第一条轴start或Flip/PutBack命令PDU完成后立即激活首状态读，取得A03.2快读机会；同批后续轴start仍按原顺序下发，可以在其PDU边界插入该唯一快读，不等旧B周期。每轴只认自己start之后开始的Moving观察，尚未下发的轴不提前记已见。首次观察齐本批全部当前轴Moving，或该次Executing后，立即恢复200ms完成等待，next按最后实际快读起点重算。轴块归还B且保留各轴因果记录；F/U仅改变同一来源周期，无第二源。首读及中间态缺口期间原受理/动作截止不变。

首读资格满足→完整发布≤75ms；此处合格表示读窗、代次和可靠性符合，首读仍可能为旧状态，不要求设备75ms内必须进入Moving/Executing。相邻有效快读保守间隔定义为p下一次−s上一次≤75ms，包含实际通信、排队、插入工作和发布，不只比较两个发送点。在无跳轮情况下，它是50ms加“本次到期迟延+本次完整发布耗时”≤75ms这一**独立联合目标**；两项不能各容许25ms再声称仍为75。若missed或无合格样本，单列缺口，不能滤掉失败点只算相邻成功点。还须用设备状态变化窗口核对150/80ms及代表150ms状态与真实读窗，75ms并非所有未知设备时序的捕获保证。

即便快档漏掉中间态，也不能接受旧/直接完成值；按既有UnknownHeld/截止限制，无盲重发。调度按A03.2，容量前提见A03.4，运行结果仍NotRun。

正式PLC未承诺最短保持时间，50ms也不构成真机保证。没有其他无依据快档，不全局恢复25/50ms；不改VirtualPlc扫描/模拟持续时间。局部失败只限制对应动作结论，其他软件优化可独立推进。

## A07 关键读写和证据预算归因

所有真实交换计数：周期、局部快档、按需前核查/到位坐标、命令、clear、应答、失败及现有有限预派发读重试。必要读取可不减少但须有Action/用途/因果原因；不能打上“按需”标签隐藏持续重复源。

启动保留触发检查、PcReady写及写后基础观察；复位保留当前清零/代次切换/四项写及基础确认；停止按原语义及时写，不能虚构物理已停止ACK。011现有预派发分拣读失败的有限重试与1/2/4秒策略不顺带重构，更不能挪到结果未知后的写重发。

## A08 保存、诊断和历史

消除源头交换是减量首要措施。现RawTransaction原始请求/响应、连接/动作关联、有限8192窗口、gap识别、翻转分段（现阈值1024事务）、取料前后提交段及采集释放段义务保留。DeviceActionEvidence.Observations放入实际合格反馈/坐标身份，不用最后base时间替代。

必要Recorder.RecordAsync仍等待真实提交、拒绝空证据/gap，提交预算受原CriticalSave及动作剩余限制。真实取料完成→原始证据提交→有效IPickCommit→才允许后续放料；迟到、回滚、仅入队、跨代次回执不能授权。记录真实物理取料与保存结论的区别。

正常统计为固定维度计数/总和/最大值/有限直方图，不每次轮询写日志/JSON。记录计划准备、读取字节/解码量、缓存重复唤醒、交换/原始证据行数和字节；按窗口汇总。异常保留必要原始窗口，受理、阶段、阻断/超时/失败日志仍关联run/action/attempt/epoch。

心跳旧“循环间隔>250ms”不能套300ms正常周期。Host掌握plannedDue，继续记录相对该时点的真实迟延。VirtualPlc接收端仅掌握真实requestGapMs，必须保留此观察值，但不得用它判断Host调度是否迟到；删除旧250ms请求到达间隔告警条件，不另换更大的间隔阈值。接收后真实慢处理/响应、应答异常、socket故障窗口和原3秒失联诊断继续沿用；既有应答间隔仅是Test设备侧观察，不能推定正式PLC翻转周期。该修复不改扫描、动作、响应或业务保护。

历史plc-evidence/1读取、行与批schema一致性、证据段接续保持；不迁移旧数据，不将聚合统计代替原始证据，不调整线程池/GC/优先级或写库架构制造收益。

2026-10-04派发间隙续证：只在既有有界诊断启用时，为同一仲裁请求补内部关联ID、Submit队列锁申请/取得/实际入队、Drain首次Yield安排/恢复、每轮锁申请/取得/释放、Select开始/结束、Eligibility开始/结束及真实结果、交换await恢复/完成通知/本轮结束。队列快照最多16项，保存来源、入队时点、取消状态、是否有资格谓词；只有实际派发检查过的请求才有资格结果，不为诊断额外执行谓词。与已有连接/事务/收齐/服务结束/获准/发送时点关联，记录截断/溢出和诊断成本。保持原Yield、锁、优先级及期限，不以测点替代内核网络/运行时完成证据。

2026-10-04原I/O绝对截止补强（内核分析11真实样本）：请求2676排队约1184.8ms后仍派发，原1000ms取消回调尚未生效。现通信仲裁以需求进入时的单调时间固定原I/O截止，队列选择、资格回调后、底层连接/收发await返回和实际写前、结果交付前均复核；取消通知只负责唤醒，不是截止已过的唯一判据。底层通过通信内部异步上下文承接同一截止，不重新计时，不向共同业务端口暴露调度。派发前过期不发PDU；已发后逾期按现未知/不可重发保护失败，迟回执不变成成功。内部单调时钟默认系统TimeProvider；受控组件可替换通信边界时钟以模拟“时间已过而定时取消尚未回调”，不增加产品模式、配置开关或业务测试分支。两连接、周期、1000ms原预算及实际计量端点均不变。


2026-10-05 C盘独立续查（run16）：固定归档只读，before/after各自源码重建，所有新库/日志/计量/临时文件落C盘。只先运行I-FAST-03、I-FU-01、I-HB-03/04一次有界诊断，不替代53行或正式对照；原80ms/期限/所有断言保留。为承接attempt13已证实同PID的Infrastructure与VirtualPlc诊断副本争写，PlcTimingTrace输出改按PID及实际程序集身份命名，payload登记组件身份；不移动时点、不修改记录容量或运行调度。比较器明确识别新文件，旧文件仅用于历史只读重算，双份候选拒绝。现有翻放用例在finally保存设备实际动作/写入审计、既有代理报文和设备诊断，含时基锚点与gap，不以安全拒绝替代正常成功断言。新增记录只用于失败定位，不能证明内核完成/Ready或解释所有GC相关峰值。T014/T020/T022/T024承接上述诊断；T028—T030保持未完成，正式性能必须先有负责人确认的运行环境条件。未改变业务端口或53项固定义务。

2026-10-05 A03.1—4/A04/A06/A08按V06.2分级：有限轮转/来源服务机会、完整时间与年龄、原截止和首态75继续执行；25ms单交换/到期、完整C/容量剩余量/普通年龄/日志25仅解释性能观察。无新超时、无增加等待、无业务接口或产品采集改动。
