# 0.3 软件验证（2026-10-05）

环境：Windows x64、.NET SDK10.0.401、自包含win-x64、Microsoft Edge headless；独立Python TCP PLC夹具，未连接现场硬件。

## 已执行证据

- `artifacts/016-plc-field-ui/20261005-184516/results.json`：完整首轮主流程、两种BOOL位置中的EvenHigh配合四种REAL排列、Modbus异常/错事务/超时、浏览器连接/写入/动作/下载全部通过。
- `artifacts/016-plc-field-ui/20261005-184857/results.json`：调整BOOL变化事件为按本信号值判断（邻字节变化不会误高亮）、增加PC采样时间、控制HTTP重复日志后的主流程/动作必要失败/浏览器验证通过。含实际源码及二进制哈希。
- `ui-live.png`、`ui-return.png`：实际Edge运行截图，页面明确Virtual；双向表23+17，中文界面无脚本异常。
- 后续仅移除模板/模型中未确认的Z反馈码默认值；X/Y来源值保持。最终发行目录另作入口及自包含验证，不将此前测试自动归为最终全部重跑。

## 用户坐标与闭环追加、最终入口验证

`C:/Users/codexsandboxonline.10_3_0_13/.codex/artifacts/plc-field-probe/verification/20261005-190147`：最终二进制及最终页面在Edge再次验证通过。6行坐标输入，X目标12.5可单独写入，再带入完整动作测试；R明确无实际反馈。完整按钮经真实TCP测试PLC验证目标、启动、反馈、实测、清零；40信号、原始日志、现场记录及回传下载通过。完整软件证据随包放入verification目录，绝不作为真机证据。

`artifacts/016-plc-field-ui/packaged-entry-check.json`：实际win-x64自包含发行目录启动成功；PATH仅系统目录、DOTNET_ROOT指向不存在目录，仍可访问页面/API。现场IP/端口/PDU空值、所有写入关闭、Z未确认反馈码空值均核对，空配置连接被阻断且无会话/PLC请求。470个发行文件哈希逐项核验。

开发盘曾在复制构建目录时空间不足；转存本轮可重建bin至C盘保留，发布目录放C盘。空间不足时被截断的测试脚本已恢复，新增坐标/最终闭环页面测试通过；未删除来源或历史失败证据。

## 主流程事实

只读零写；40点采样；INT有符号-2、REAL12.5；人工写未开放点及PLC反馈被拒绝。心跳与PC_System_Ready共享字，交错写保留邻居。X目标12.5经真实TCP FC16、FC06启动、采到新运动/到位、读实际位置、清零，启动写只有1和0两次。PDU1007未配置间隙不跨读。

PLC未就绪时无目标/启动写；只有旧到位码时超时Unknown，未重发、未自动清零。异常码02、错事务号和超时均终止连接并保留原始TX及失败证据；导出保留Failed/Unknown。导出逐文件SHA256核验，浏览器实际下载ZIP。

## 保留的开发失败

- `20261005-184246`：TCP主流程通过，导出遇到测试夹具将其独占打开的backend.log放在被导出目录；调整夹具日志到证据父目录，保留原失败，不修改生产导出来隐藏错误。
- `20261005-184833`：测试等待用了固定总心跳计数，可能把启用前边沿算进去，应用按真实准入拒绝动作。改为等待启用后新边沿，再跑通过；未放宽后端条件。
- 初次编译发现匿名对象使用C#保留字operator，已改@operator，后续build/publish通过。

## 结论范围

软件通信和交互通过不代表真机、R/抓手/型号编码、翻面取放完整握手或正式生产软件通过。正式模块尚需依确认回传适配，详见包内INTEGRATION.md。旧0.2压缩包不修改。
