# 现场复位诊断复核（2026-10-09）

## 来源与核对范围

用户提供 `reset-diagnosis-20261009.zip`，SHA256：`19BFA18C0B38F0A5047A76A5DC8E0BEE908141B678DCBD15031C4CC5AC356779`。本地只读解包至 `artifacts/diagnostics/reset-diagnosis-20261009`；包内155项摘要全部一致，10份附带后端源码与本地同步版本逐字节一致。附件中的采集/打包脚本未执行，建议作为待核对资料，不作为操作授权。

核对了原始Modbus帧、SQLite导出、脚本操作记录和本地源码；没有连接中控机或PLC，也没有修改现场安装或运行库。报告中的784项安装文件一致性是现场采集结果，本地没有再次读取中控机磁盘。

## 已确认的故障链（北京时间）

1. **10月8日13:55:03，启动即失败。** Run `3d55a6d8-37b6-4988-8c6f-085b327ad61d` 只有启动准备操作，StageEvents、StageProjections均为空；启动错误 `PreviousStartRequestNotReleased`。原始证据 `41CE1AD7-C12E-43AA-8440-B0E409DA6E9E` 的FC03交易9672、9694在PDU1003读回 `0101`，按EvenLow映射MB2006=1、MB2007=1。中间FC06写同一寄存器仍为0101，不能当作新启动上升沿。本Run没有正常配方结束事实，不能把故障定位为“本轮跑完后未清零”；MB2007更早由何次操作留下仍未知。
2. **14:07:57首次脚本复位，约35秒后取消。** 证据 `4CA00E3E-93AB-4B9A-B26F-A7C6F1282F5F` 的业务帧实际仅覆盖失败前约0.19秒，末段Ready=0、Auto=0、EStop=1、报警原值2/3。没有发令及完整Ready边沿证据，不能断定PLC已经复位、零位检查失败或具体报警因果。这发生在16:06安装R4之前。
3. **23:57:42 R4恢复请求，约5.8秒后取消。** SQLite已有resetId `55365f31-48b1-49b7-918b-a53e7e59cf17`，原始证据 `9ACF96D3-33D3-423B-93AC-0F33B250DA81` 只保留末段约0.17秒业务帧。末段Ready=1不证明同次0→1。这个时长不能按30秒后台预算或35秒脚本预算解释；取消来源未知。23:57:50记录Host已经关闭，不足以还原关闭发起与取消的因果时刻。
4. **10月9日00:00后旧复位请求阻断。** `C74DB4F9-9D91-44BB-96E1-A9C500F98DAC` 的FC03交易1在PDU1004读回0100，对应MB2008=0、MB2009=1；本次在发送新复位前拒绝。后续同类失败与后台关闭后的HTTP连接失败需要分开。
5. **旧任务未恢复结束。** 导出Run为RecoveryRequired/Terminal=None，8条Writes中没有CommissioningRecoveryClosed取消提交，因此仍Held。GrabZ约0.3402mm、容差0.1mm只说明后续初始状态核验可能阻断，不能解释已经发生在旧MB2009检查处的拒绝。

## 确定缺陷与最小修改

- 启动脚本用固定文件接收Host stdout/stderr，重新启动覆盖上一进程日志，已丢失首次失败的完整RuntimeFlow及异常堆栈。下一次实际启动前，先把存在的两个文件复制到唯一的 `data/host-log-history/<UTC时间>-<唯一标识>/`；保留当前固定路径供已有工具读取。备份失败则停止启动，不能继续覆盖。CheckOnly不归档或启动。
- 复位服务现有失败日志没有阶段、实际耗时、请求取消与预算到期观察，无法区分这次5.8秒取消。沿现有RuntimeDiagnostics记录resetId、阶段、总耗时、两个独立取消标志和异常；不得凭某个标志推断具体人为操作。未知取消仍记未知。
- PLC复位沿现有低频日志增加旧请求读回、本次Ready回到1、核验读数、请求清写应答这些事实，失败边界保留最后所处阶段。清写应答不改称读回确认，不添加PLC读取/写入，不移动清零时点、不增加重发或放行。

这组修改用于防止证据再次丢失，**不解除当前设备上的MB2007/MB2009残留，也不等于现场恢复已修好**。不新建恢复接口、不改变业务合同或数据库结构。

## 需要现场确认的部分

1. 未确认旧结果时，MB2007、MB2009各自在什么条件下可清0；尤其清MB2009是否影响正在执行的复位、再次触发前如何确认低态已被PLC接受。
2. 复位时Ready=0的保持/可观察规则，以及PC断线时PLC如何继续或停止。已有正常复位规则不重复澄清。

未获得规则前不采用“发现1自动清0重发”，不删除Run、不修改PLC报警、不扩大零位容差。单纯延长超时也不能修复已知的5.8秒取消。

## 验证与交付状态

本地实现完成，产品修改限定为3个文件：启动入口、复位服务诊断、PLC复位握手诊断。现场正常两轮及异常恢复仍需按原验收范围验证，历史任务勾选和来源文件不变。

- `dotnet test backend/tests/Gaode.Communication.Tests/Gaode.Communication.Tests.csproj -c Release --no-restore --filter 'FullyQualifiedName~CommissioningRecoveryTests|FullyQualifiedName~SiteOperationHandshakeTests'`：21/21通过、0跳过，相关Host及依赖已编译。新增2个用例分别真实注入请求取消与恢复预算到期，核对可持久读取的失败日志、SQLite resetId关联、旧Run仍Held、MB2009保持1且无第二次复位/启动/运动；原正常恢复及Host重启持久核验仍通过。
- `pwsh -NoProfile -File scripts/tests/commissioning-launch-history.ps1`：实际启动脚本配进程/身份边界替身，验证CheckOnly不归档、连续两次启动保留历史、归档失败不启动/覆盖。没有启动真实Host或访问网络/设备。首轮探针的跨脚本计数作用域错误导致误报，修正测试替身后通过，首次证据目录保留。
- 原始报文由本地独立解码再次核对，未执行附件中的Python文件；结果见 `artifacts/reset-diagnostic-fix-20261009/independent-raw-check.json`。TRX和脚本验证结果保留在同一目录。
- `git diff --check`通过。本次本地验证未替换中控机安装、未连接设备。归档只能保留已经写到磁盘的日志，不能恢复已经覆盖或强制终止前尚未落盘的内容。便于现场复核的测试结果见 `evidence/reset-diagnostics-20261009/`。

现场解除卡点仍未完成。下一步须依据PLC确认的旧请求释放规则继续恢复，不能以本次21项离线通过声称设备已经复位或可开始新配方。

## 交付方式（用户后续确认）

按用户要求只提交、推送源码到 `NickYoung618/gaode` 的 `sync/020-real-device-commissioning-20261008` 分支，不重新制作完整部署包或分发二进制补丁包。中控机Codex取得本次提交，在隔离源码副本构建受影响程序集后，对当前安装目录做最小文件更新。可复用已有 `scripts/Apply-InstalledConsoleHotfix.ps1` 的文件基线/目标校验、进程检查、先备份后替换和失败回退；使用本机临时更新目录，无需制作ZIP。

诊断包确认安装目录为 `D:/Gaode-Station01/commissioning-021-final-3`，实际包身份为final-4。本地核对安装清单：Application项目107项仅本次复位服务源码不同，Infrastructure项目103项仅本次PLC握手源码不同。应用时仍须检查现场是否新增修改，并核对受影响程序集在host/prep/worker各消费目录的实际副本；PDB随DLL更新，不只替换源码就宣称部署生效。数据库、配方、身份、原型和PLC参数不属于本次更新。

更新前保全当前日志并确认设备处于可维护状态；不得边运行边覆盖程序集。更新结束不自动启动Host/相机、不发送复位/运动、不清MB2007/MB2009，不借本次日志修正释放旧任务。新文件摘要、源码提交和备份位置单独记入热修复记录，保留原包清单的历史来源。
