# 实施计划
1 核验表SHA256，原样归档，生成完整85点协议快照。
2 独立目录实现标准库HTTP+异步Modbus；单队列协调轮询、BOOL读改写、心跳及动作。
3 中文双栏信号、六轴动作、原始报文与操作时间线、设置和ZIP导出。
4 回环寄存器模拟器测试心跳、相邻保护、正负小数、X/R本次运动与遗留到位、故障、日志关联；浏览器验证。
5 内置CPython Windows x64目录式自包含发布，解压含中文路径运行测试，生成完整及独立增量ZIP。
主工程在另一台机器，本机未找到其工作树/AGENTS.md；仅独立目录维护规格，不初始化或覆盖已有Spec Kit。


## 2026-10-07 REAL 字序修正 1.0.1
实际 Y=11 的 FC16 TX 为 4130 0000，PLC 显示约2.33849e-41。所有PC方向REAL统一采用Cdab交换16位字；BOOL/INT不变。PC目标读回采用写字序，PLC反馈采用独立读字序，保留Abcd待非零现场校准。保留旧realOrder配置作为兼容回退。离线验证11.0、12.5、-3.25及全部REAL字段；发布与启动切换不发送PLC写请求，不自动连接或恢复心跳。来源表地址不变，新增补丁仅修改独立工程。

补充现场非零证据：X=FFFE 409F(CDAB约5)、Y=0006 4130(CDAB约11)、检测Z=0028 40A0(CDAB约5)、扫码Z=000E 40A0(CDAB约5)、抓取Z=FFF9 403F(CDAB约3)。REAL反馈也已修正Cdab，收发仍单独可调；实际物理位置、速度以及三组值验收由现场监视表确认。网络Meta路由超时复发，传输增加可选sourceAddress（默认空），本机保存192.168.0.88，界面高级设置可调。恢复连接只有FC03读取，心跳关闭，未写入真实PLC。


## 1.0.2 XYZ反馈和实体网卡持久化
所有PLC方向REAL含XYZ、三个Z、R和速度反馈按Cdab解码，发送同为Cdab，BOOL/INT不变。启动初始化从模板补全独立字序；缺少绑定时按同网段在线实体网卡自动识别，优先名为PLC，多个候选不猜测。Meta等HardwareInterface=false不参与候选。高级设置显式sourceAddress优先；保留本机192.168.0.88。每次连接实际socket源/目标地址写入NETWORK_PATH及页面；不改全局路由或代理。启动不连接或写PLC，部署后只读验证。


## 1.0.3 本次动作完成证据修正
已证实静止坐标抖动被误当运动并结合旧到位1提前清零。删除actual!=baselineActual完成路径；启动前读到的到位1、启动后观察到运动中0、其后到位1才确认本次完成并按协议清零。旧到位、坐标变化、已在目标都不能独立完成；漏采运动中时显示待确认/超时，明确需手动核对/清零，不增设虚构脉冲时长。未知反馈失败且不清零。界面显示复位1、PC就绪0、心跳未翻转、轴启动保持等真实状态为联锁核对提示，不冒称PLC阻挡原因，不自动操作这些信号。REAL CDAB及实体网卡绑定保留。部署不重试旧动作、不自动恢复心跳。


## 2026-10-07 零点坐标显示补丁（1.1.3）
用户确认扫码Z目标为0，反馈9.5367431640625e-7，原寄存器0000 3580按CDAB正确解释；不能据此交换寄存器。扫码Z、R及其余轴实际位置主显示统一三位小数，非零残差舍入到0时标为“≈0.000”。悬停与展开详情保留未舍入数值、原寄存器及四种解释。目标输入、发送、解码、日志和到位/容差判定均保留原始精度；不向PLC发送测试或复位。当前运行包与完整包同步更新，启动入口继续动态选择已发布版本。
